<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><title>IVR formulation · NetworkModelBuilder.jl</title><meta name="title" content="IVR formulation · NetworkModelBuilder.jl"/><meta property="og:title" content="IVR formulation · NetworkModelBuilder.jl"/><meta property="twitter:title" content="IVR formulation · NetworkModelBuilder.jl"/><meta name="description" content="Documentation for NetworkModelBuilder.jl."/><meta property="og:description" content="Documentation for NetworkModelBuilder.jl."/><meta property="twitter:description" content="Documentation for NetworkModelBuilder.jl."/><meta property="og:url" content="https://timmyfaraday.github.io/NetworkModelBuilder.jl/problems/optimal_power_flow/ivr/"/><meta property="twitter:url" content="https://timmyfaraday.github.io/NetworkModelBuilder.jl/problems/optimal_power_flow/ivr/"/><link rel="canonical" href="https://timmyfaraday.github.io/NetworkModelBuilder.jl/problems/optimal_power_flow/ivr/"/><script data-outdated-warner src="../../../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.63.2/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.8/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL="../../.."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../../../assets/documenter.js"></script><script src="../../../search_index.js"></script><script src="../../../siteinfo.js"></script><script src="../../../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../../assets/themes/catppuccin-mocha.css" data-theme-name="catppuccin-mocha"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../../assets/themes/catppuccin-macchiato.css" data-theme-name="catppuccin-macchiato"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../../assets/themes/catppuccin-frappe.css" data-theme-name="catppuccin-frappe"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../../assets/themes/catppuccin-latte.css" data-theme-name="catppuccin-latte"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../../../assets/themeswap.js"></script><link href="../../../assets/documentercitations/citations-hover.css" rel="stylesheet" type="text/css"/><link href="../../../assets/documentercitations/citations.css" rel="stylesheet" type="text/css"/><script src="../../../assets/documentercitations/citations-data.js"></script><script src="../../../assets/documentercitations/citations-hover.js"></script><script src="../../../assets/documentercitations/citations-backlinks.js"></script></head><body><div id="documenter"><nav class="docs-sidebar"><div class="docs-package-name"><span class="docs-autofit"><a href="../../../">NetworkModelBuilder.jl</a></span></div><button class="docs-search-query input is-rounded is-small is-clickable my-2 mx-auto py-1 px-2" id="documenter-search-query">Search docs (Ctrl + /)</button><ul class="docs-menu"><li><a class="tocitem" href="../../../">Home</a></li><li><span class="tocitem">Manual</span><ul><li><a class="tocitem" href="../../../manual/concepts/">Concepts for newcomers</a></li><li><a class="tocitem" href="../../../manual/nomenclature/">Nomenclature</a></li><li><a class="tocitem" href="../../../manual/extended_graph/">The extended graph</a></li><li><a class="tocitem" href="../../../manual/network_index/">The network index</a></li><li><a class="tocitem" href="../../../manual/problems_formulations/">Problems and formulations</a></li><li><a class="tocitem" href="../../../manual/linearized/">The linearized formulation</a></li><li><a class="tocitem" href="../../../manual/tabular_input/">Tabular input</a></li><li><a class="tocitem" href="../../../manual/zorba/">The Zorba adapter</a></li><li><a class="tocitem" href="../../../manual/dashboard/">Security screening output</a></li><li><a class="tocitem" href="../../../manual/extending/">Extending the package</a></li></ul></li><li><span class="tocitem">Problems</span><ul><li><a class="tocitem" href="../../overview/">Overview</a></li><li><input class="collapse-toggle" id="menuitem-3-2" type="checkbox"/><label class="tocitem" for="menuitem-3-2"><span class="docs-label">Load flow</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../load_flow/">The problem</a></li><li><a class="tocitem" href="../../load_flow/ivr/">IVR formulation</a></li><li><a class="tocitem" href="../../load_flow/lpf/">LPF formulation</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-3-3" type="checkbox" checked/><label class="tocitem" for="menuitem-3-3"><span class="docs-label">Optimal power flow</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../">The problem</a></li><li class="is-active"><a class="tocitem" href>IVR formulation</a><ul class="internal"><li><a class="tocitem" href="#Variables"><span>Variables</span></a></li><li><a class="tocitem" href="#Objective"><span>Objective</span></a></li><li><a class="tocitem" href="#Constraints"><span>Constraints</span></a></li><li><a class="tocitem" href="#Model-class-and-size"><span>Model class and size</span></a></li><li><a class="tocitem" href="#Validation"><span>Validation</span></a></li></ul></li><li><a class="tocitem" href="../lpf/">LPF formulation</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-3-4" type="checkbox"/><label class="tocitem" for="menuitem-3-4"><span class="docs-label">Redispatch</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../redispatch/">The problem</a></li><li><a class="tocitem" href="../../redispatch/ivr/">IVR formulation</a></li><li><a class="tocitem" href="../../redispatch/lpf/">LPF formulation</a></li></ul></li></ul></li><li><span class="tocitem">Components</span><ul><li><a class="tocitem" href="../../../components/hierarchy/">The hierarchy</a></li><li><a class="tocitem" href="../../../components/node/">Node</a></li><li><a class="tocitem" href="../../../components/branch/">Branch</a></li><li><a class="tocitem" href="../../../components/transformer/">Transformer</a></li><li><a class="tocitem" href="../../../components/dc_link/">DC link</a></li><li><a class="tocitem" href="../../../components/switch/">Switch</a></li><li><a class="tocitem" href="../../../components/generator/">Generator</a></li><li><a class="tocitem" href="../../../components/load/">Load</a></li><li><a class="tocitem" href="../../../components/storage/">Storage</a></li><li><a class="tocitem" href="../../../components/slack/">Slack units</a></li><li><a class="tocitem" href="../../../components/shunt/">Shunt</a></li></ul></li><li><a class="tocitem" href="../../../api/">API reference</a></li><li><a class="tocitem" href="../../../references/">References</a></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><a class="docs-sidebar-button docs-navbar-link fa-solid fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">Problems</a></li><li><a class="is-disabled">Optimal power flow</a></li><li class="is-active"><a href>IVR formulation</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>IVR formulation</a></li></ul></nav><div class="docs-right"><a class="docs-navbar-link" href="https://github.com/timmyfaraday/NetworkModelBuilder.jl" title="View the repository on GitHub"><span class="docs-icon fa-brands"></span><span class="docs-label is-hidden-touch">GitHub</span></a><a class="docs-navbar-link" href="https://github.com/timmyfaraday/NetworkModelBuilder.jl/blob/main/docs/src/problems/optimal_power_flow/ivr.md" title="Edit source on GitHub"><span class="docs-icon fa-solid"></span></a><a class="docs-settings-button docs-navbar-link fa-solid fa-gear" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-article-toggle-button fa-solid fa-chevron-up" id="documenter-article-toggle-button" href="javascript:;" title="Collapse all docstrings"></a></div></header><article class="content" id="documenter-page"><h1 id="Optimal-power-flow-in-the-IVR-formulation"><a class="docs-heading-anchor" href="#Optimal-power-flow-in-the-IVR-formulation">Optimal power flow in the IVR formulation</a><a id="Optimal-power-flow-in-the-IVR-formulation-1"></a><a class="docs-heading-anchor-permalink" href="#Optimal-power-flow-in-the-IVR-formulation" title="Permalink"></a></h1><p>The complete problem built by <code>NetworkModel{OptimalPowerFlowProblem, IVRFormulation}</code>. It is a nonconvex quadratically constrained program.</p><h2 id="Variables"><a class="docs-heading-anchor" href="#Variables">Variables</a><a id="Variables-1"></a><a class="docs-heading-anchor-permalink" href="#Variables" title="Permalink"></a></h2><p>Everything a <a href="../../load_flow/ivr/#Load-flow-in-the-IVR-formulation">load flow</a> has, now bounded, plus the controls a load flow does not give.</p><table><tr><th style="text-align: left">symbol</th><th style="text-align: left">code name</th><th style="text-align: left">index set</th><th style="text-align: left">bounds</th></tr><tr><td style="text-align: left"><span>$v^{\text{r}}_{i}, v^{\text{i}}_{i}$</span></td><td style="text-align: left"><code>:v_real</code>, <code>:v_imag</code></td><td style="text-align: left"><span>$i \in I$</span></td><td style="text-align: left"><span>$[-v^{\text{max}}_{i}, v^{\text{max}}_{i}]$</span></td></tr><tr><td style="text-align: left"><span>$i^{\text{r}}_{a}, i^{\text{i}}_{a}$</span></td><td style="text-align: left"><code>:i_term_real</code>, <code>:i_term_imag</code></td><td style="text-align: left"><span>$a \in A$</span></td><td style="text-align: left">free</td></tr><tr><td style="text-align: left"><span>$i^{\text{sr}}_{e}, i^{\text{si}}_{e}$</span></td><td style="text-align: left"><code>:i_ser_real</code>, <code>:i_ser_imag</code></td><td style="text-align: left"><span>$e \in E^{\text{br}}$</span></td><td style="text-align: left">free</td></tr><tr><td style="text-align: left"><span>$v^{\text{sr}}_{e}, v^{\text{si}}_{e}$</span></td><td style="text-align: left"><code>:v_star_real</code>, <code>:v_star_imag</code></td><td style="text-align: left"><span>$e \in E^{\text{tf}}$</span></td><td style="text-align: left">free</td></tr><tr><td style="text-align: left"><span>$v^{\text{tr}}_{a}, v^{\text{ti}}_{a}$</span></td><td style="text-align: left"><code>:v_wind_real</code>, <code>:v_wind_imag</code></td><td style="text-align: left"><span>$a \in A^{\text{tm}} \cup A^{\text{ta}} \cup A^{\text{zt}}$</span></td><td style="text-align: left">free</td></tr><tr><td style="text-align: left"><span>$t^{\text{r}}_{a}, t^{\text{i}}_{a}$</span></td><td style="text-align: left"><code>:t_real</code>, <code>:t_imag</code></td><td style="text-align: left"><span>$a \in A^{\text{ta}}$</span></td><td style="text-align: left">from <code>t_angl_min</code>, <code>t_angl_max</code></td></tr><tr><td style="text-align: left"><span>$t^{\text{m}}_{a}$</span></td><td style="text-align: left"><code>:t_magn</code></td><td style="text-align: left"><span>$a \in A^{\text{tm}} \setminus A^{\text{ta}}$</span></td><td style="text-align: left"><span>$[t^{\text{m,min}}_{a}, t^{\text{m,max}}_{a}]$</span></td></tr><tr><td style="text-align: left"><span>$z^{\text{t}}_{a,s}$</span></td><td style="text-align: left"><code>:z_step</code></td><td style="text-align: left"><span>$a \in A^{\text{zt}}$</span>, every position <span>$s$</span></td><td style="text-align: left">binary</td></tr><tr><td style="text-align: left"><span>$i^{\text{r}}_{u}, i^{\text{i}}_{u}$</span></td><td style="text-align: left"><code>:i_unit_real</code>, <code>:i_unit_imag</code></td><td style="text-align: left"><span>$u \in U$</span></td><td style="text-align: left">free</td></tr><tr><td style="text-align: left"><span>$p^{\text{g}}_{u}$</span></td><td style="text-align: left"><code>:p_gen</code></td><td style="text-align: left"><span>$u \in U^{\text{g}}$</span></td><td style="text-align: left"><span>$[p^{\text{min}}_{u}, p^{\text{max}}_{u}]$</span></td></tr><tr><td style="text-align: left"><span>$q^{\text{g}}_{u}$</span></td><td style="text-align: left"><code>:q_gen</code></td><td style="text-align: left"><span>$u \in U^{\text{g}}$</span></td><td style="text-align: left"><span>$[q^{\text{min}}_{u}, q^{\text{max}}_{u}]$</span></td></tr><tr><td style="text-align: left"><span>$p^{\text{d}}_{u}$</span></td><td style="text-align: left"><code>:p_flex</code></td><td style="text-align: left"><span>$u \in U^{\text{fl}}$</span></td><td style="text-align: left"><span>$[p^{\text{d,min}}_{u}, p^{\text{d,max}}_{u}]$</span></td></tr><tr><td style="text-align: left"><span>$p^{\text{sc}}_{u}, p^{\text{sd}}_{u}$</span></td><td style="text-align: left"><code>:p_chg</code>, <code>:p_dch</code></td><td style="text-align: left"><span>$u \in U^{\text{s}}$</span></td><td style="text-align: left"><span>$[0, \cdot^{\text{max}}_{u}]$</span></td></tr><tr><td style="text-align: left"><span>$e_{u}$</span></td><td style="text-align: left"><code>:e_stor</code></td><td style="text-align: left"><span>$u \in U^{\text{s}}$</span></td><td style="text-align: left"><span>$[0, e^{\text{max}}_{u}]$</span></td></tr><tr><td style="text-align: left"><span>$q^{\text{s}}_{u}$</span></td><td style="text-align: left"><code>:q_stor</code></td><td style="text-align: left"><span>$u \in U^{\text{s}}$</span></td><td style="text-align: left"><span>$[q^{\text{min}}_{u}, q^{\text{max}}_{u}]$</span></td></tr></table><h2 id="Objective"><a class="docs-heading-anchor" href="#Objective">Objective</a><a id="Objective-1"></a><a class="docs-heading-anchor-permalink" href="#Objective" title="Permalink"></a></h2><p class="math-container">\[\min \quad \sum_{n \in \mathcal{N}} w_{n}
           \sum_{u \in U^{\text{g}}} \sum_{k} c_{u,k} \, (p^{\text{g}}_{u,n})^{k-1}\]</p><h2 id="Constraints"><a class="docs-heading-anchor" href="#Constraints">Constraints</a><a id="Constraints-1"></a><a class="docs-heading-anchor-permalink" href="#Constraints" title="Permalink"></a></h2><h3 id="At-the-nodes"><a class="docs-heading-anchor" href="#At-the-nodes">At the nodes</a><a id="At-the-nodes-1"></a><a class="docs-heading-anchor-permalink" href="#At-the-nodes" title="Permalink"></a></h3><p>Reference <strong>angle</strong> only, <span>$\forall i \in I^{\text{ref}}$</span>:</p><p class="math-container">\[\sin(v^{\text{a}}_{i}) \, v^{\text{r}}_{i} - \cos(v^{\text{a}}_{i}) \, v^{\text{i}}_{i} = 0,
\qquad
\cos(v^{\text{a}}_{i}) \, v^{\text{r}}_{i} + \sin(v^{\text{a}}_{i}) \, v^{\text{i}}_{i} \ge 0\]</p><p>The second keeps the voltage on the intended side of the origin, which the first alone does not.</p><p>Voltage magnitude limits, <span>$\forall i \in I$</span>:</p><p class="math-container">\[(v^{\text{min}}_{i})^2 \le (v^{\text{r}}_{i})^2 + (v^{\text{i}}_{i})^2 \le (v^{\text{max}}_{i})^2\]</p><p>Current balance, <span>$\forall i \in I$</span>: as in the load flow.</p><h3 id="At-the-edges"><a class="docs-heading-anchor" href="#At-the-edges">At the edges</a><a id="At-the-edges-1"></a><a class="docs-heading-anchor-permalink" href="#At-the-edges" title="Permalink"></a></h3><p>The physics are <strong>identical</strong> to the <a href="../../load_flow/ivr/#Load-flow-in-the-IVR-formulation">load flow</a>: the π-equivalent, the ideal ratio, the star. What a dispatch problem adds is the limits, and what it changes is that the ratio of a winding that is <code>pst</code>, <code>oltc</code> or <code>STEPPED</code> is now a variable rather than a number.</p><p>Rating, <span>$\forall e$</span>, per terminal <span>$a$</span> at node <span>$i$</span>:</p><p class="math-container">\[\left((v^{\text{r}}_{i})^2 + (v^{\text{i}}_{i})^2\right)
\left((i^{\text{r}}_{a})^2 + (i^{\text{i}}_{a})^2\right) \le (s^{\text{max}}_{e})^2\]</p><p>Angle difference across a two-terminal edge:</p><p class="math-container">\[\tan(\theta^{\text{min}}_{e}) \left(v^{\text{r}}_{i} v^{\text{r}}_{j} + v^{\text{i}}_{i} v^{\text{i}}_{j}\right)
\le v^{\text{i}}_{i} v^{\text{r}}_{j} - v^{\text{r}}_{i} v^{\text{i}}_{j}
\le \tan(\theta^{\text{max}}_{e}) \left(v^{\text{r}}_{i} v^{\text{r}}_{j} + v^{\text{i}}_{i} v^{\text{i}}_{j}\right)\]</p><p>Ratio of a winding whose angle is chosen, <span>$\forall a \in A^{\text{ta}}$</span>, with the magnitude held at its setpoint, or between its limits where it is chosen too,</p><p class="math-container">\[(t^{\text{r}}_{a})^2 + (t^{\text{i}}_{a})^2 = (t^{\text{m}}_{a})^2
\quad \text{or} \quad
(t^{\text{m,min}}_{a})^2 \le (t^{\text{r}}_{a})^2 + (t^{\text{i}}_{a})^2 \le (t^{\text{m,max}}_{a})^2,
\qquad
\tan(t^{\text{a,min}}_{a}) \, t^{\text{r}}_{a} \le t^{\text{i}}_{a} \le \tan(t^{\text{a,max}}_{a}) \, t^{\text{r}}_{a}\]</p><p>The ratio is carried as a real and an imaginary part rather than as an angle so that the equations it enters stay polynomial.</p><p>Ratio of a winding that steps, <span>$\forall a \in A^{\text{zt}}$</span>, with <span>$T_{s}$</span> the ratio of position <span>$s$</span>, which makes the problem mixed-integer:</p><p class="math-container">\[\sum_{s} z^{\text{t}}_{a,s} = 1,
\qquad
v_{i} = \Big( \sum_{s} z^{\text{t}}_{a,s} \, T_{s} \Big) v^{\text{t}}_{a}\]</p><h3 id="At-the-units"><a class="docs-heading-anchor" href="#At-the-units">At the units</a><a id="At-the-units-1"></a><a class="docs-heading-anchor-permalink" href="#At-the-units" title="Permalink"></a></h3><p>The power-against-current relations are as in the load flow, with the setpoints gone. A storage unit uses its own injection:</p><p class="math-container">\[v^{\text{r}}_{i} i^{\text{r}}_{u} + v^{\text{i}}_{i} i^{\text{i}}_{u} = p^{\text{sd}}_{u} - p^{\text{sc}}_{u},
\qquad
v^{\text{i}}_{i} i^{\text{r}}_{u} - v^{\text{r}}_{i} i^{\text{i}}_{u} = q^{\text{s}}_{u}\]</p><p>and a flexible load its variable demand, with the reactive part following at the power factor of the nominal point.</p><h3 id="Across-network-indices"><a class="docs-heading-anchor" href="#Across-network-indices">Across network indices</a><a id="Across-network-indices-1"></a><a class="docs-heading-anchor-permalink" href="#Across-network-indices" title="Permalink"></a></h3><p>State of charge, <span>$\forall u \in U^{\text{s}}$</span>, <span>$\forall n$</span>:</p><p class="math-container">\[e_{u,n} = e_{u,n-1} + \Delta t_{n}
          \left( \eta^{\text{c}}_{u} p^{\text{sc}}_{u,n} - p^{\text{sd}}_{u,n} / \eta^{\text{d}}_{u} \right)\]</p><p>starting each horizon from <span>$e^{0}_{u}$</span>. Energy of a flexible load, <span>$\forall u \in U^{\text{fl}}$</span>, once per horizon:</p><p class="math-container">\[\sum_{n \in \mathcal{T}} \Delta t_{n} \, p^{\text{d}}_{u,n} = E_{u}\]</p><p>Both horizons run along <code>:time</code> with every other coordinate of the network index held fixed.</p><h2 id="Model-class-and-size"><a class="docs-heading-anchor" href="#Model-class-and-size">Model class and size</a><a id="Model-class-and-size-1"></a><a class="docs-heading-anchor-permalink" href="#Model-class-and-size" title="Permalink"></a></h2><p>Nonconvex, quadratically constrained, with a quadratic objective. Needs a nonlinear solver, and a nonconvex mixed-integer one where a winding steps. On case14:</p><table><tr><th style="text-align: left"></th><th style="text-align: right">variables</th><th style="text-align: right">constraints</th></tr><tr><td style="text-align: left">case14</td><td style="text-align: right">192</td><td style="text-align: right">288</td></tr></table><p>The same 192 variables as the load flow — case14 carries no controls — against 96 more constraints, which are its limits.</p><h2 id="Validation"><a class="docs-heading-anchor" href="#Validation">Validation</a><a id="Validation-1"></a><a class="docs-heading-anchor-permalink" href="#Validation" title="Permalink"></a></h2><p>Reproduces the objective of PowerModels.jl v0.21 to a relative <code>1e-6</code> on case14, case5 and case3.</p></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../">« The problem</a><a class="docs-footer-nextpage" href="../lpf/">LPF formulation »</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="auto">Automatic (OS)</option><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option><option value="catppuccin-latte">catppuccin-latte</option><option value="catppuccin-frappe">catppuccin-frappe</option><option value="catppuccin-macchiato">catppuccin-macchiato</option><option value="catppuccin-mocha">catppuccin-mocha</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 1.19.0 on <span class="colophon-date" title="Sunday 11 October 2026 14:10">Sunday 11 October 2026</span>. Using Julia version 1.13.1.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
