<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><title>LPF formulation · NetworkModelBuilder.jl</title><meta name="title" content="LPF formulation · NetworkModelBuilder.jl"/><meta property="og:title" content="LPF formulation · NetworkModelBuilder.jl"/><meta property="twitter:title" content="LPF formulation · NetworkModelBuilder.jl"/><meta name="description" content="Documentation for NetworkModelBuilder.jl."/><meta property="og:description" content="Documentation for NetworkModelBuilder.jl."/><meta property="twitter:description" content="Documentation for NetworkModelBuilder.jl."/><meta property="og:url" content="https://timmyfaraday.github.io/NetworkModelBuilder.jl/problems/load_flow/lpf/"/><meta property="twitter:url" content="https://timmyfaraday.github.io/NetworkModelBuilder.jl/problems/load_flow/lpf/"/><link rel="canonical" href="https://timmyfaraday.github.io/NetworkModelBuilder.jl/problems/load_flow/lpf/"/><script data-outdated-warner src="../../../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.63.2/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.8/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL="../../.."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../../../assets/documenter.js"></script><script src="../../../search_index.js"></script><script src="../../../siteinfo.js"></script><script src="../../../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../../assets/themes/catppuccin-mocha.css" data-theme-name="catppuccin-mocha"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../../assets/themes/catppuccin-macchiato.css" data-theme-name="catppuccin-macchiato"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../../assets/themes/catppuccin-frappe.css" data-theme-name="catppuccin-frappe"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../../assets/themes/catppuccin-latte.css" data-theme-name="catppuccin-latte"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../../../assets/themeswap.js"></script><link href="../../../assets/documentercitations/citations-hover.css" rel="stylesheet" type="text/css"/><link href="../../../assets/documentercitations/citations.css" rel="stylesheet" type="text/css"/><script src="../../../assets/documentercitations/citations-data.js"></script><script src="../../../assets/documentercitations/citations-hover.js"></script><script src="../../../assets/documentercitations/citations-backlinks.js"></script></head><body><div id="documenter"><nav class="docs-sidebar"><div class="docs-package-name"><span class="docs-autofit"><a href="../../../">NetworkModelBuilder.jl</a></span></div><button class="docs-search-query input is-rounded is-small is-clickable my-2 mx-auto py-1 px-2" id="documenter-search-query">Search docs (Ctrl + /)</button><ul class="docs-menu"><li><a class="tocitem" href="../../../">Home</a></li><li><span class="tocitem">Manual</span><ul><li><a class="tocitem" href="../../../manual/concepts/">Concepts for newcomers</a></li><li><a class="tocitem" href="../../../manual/nomenclature/">Nomenclature</a></li><li><a class="tocitem" href="../../../manual/extended_graph/">The extended graph</a></li><li><a class="tocitem" href="../../../manual/network_index/">The network index</a></li><li><a class="tocitem" href="../../../manual/problems_formulations/">Problems and formulations</a></li><li><a class="tocitem" href="../../../manual/linearized/">The linearized formulation</a></li><li><a class="tocitem" href="../../../manual/tabular_input/">Tabular input</a></li><li><a class="tocitem" href="../../../manual/zorba/">The Zorba adapter</a></li><li><a class="tocitem" href="../../../manual/dashboard/">Security screening output</a></li><li><a class="tocitem" href="../../../manual/extending/">Extending the package</a></li><li><a class="tocitem" href="../../../manual/performance/">Performance history</a></li></ul></li><li><span class="tocitem">Problems</span><ul><li><a class="tocitem" href="../../overview/">Overview</a></li><li><input class="collapse-toggle" id="menuitem-3-2" type="checkbox" checked/><label class="tocitem" for="menuitem-3-2"><span class="docs-label">Load flow</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../">The problem</a></li><li><a class="tocitem" href="../ivr/">IVR formulation</a></li><li class="is-active"><a class="tocitem" href>LPF formulation</a><ul class="internal"><li><a class="tocitem" href="#Variables"><span>Variables</span></a></li><li><a class="tocitem" href="#Objective"><span>Objective</span></a></li><li><a class="tocitem" href="#Constraints"><span>Constraints</span></a></li><li><a class="tocitem" href="#Model-class-and-size"><span>Model class and size</span></a></li><li><a class="tocitem" href="#Validation"><span>Validation</span></a></li></ul></li></ul></li><li><input class="collapse-toggle" id="menuitem-3-3" type="checkbox"/><label class="tocitem" for="menuitem-3-3"><span class="docs-label">Optimal power flow</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../optimal_power_flow/">The problem</a></li><li><a class="tocitem" href="../../optimal_power_flow/ivr/">IVR formulation</a></li><li><a class="tocitem" href="../../optimal_power_flow/lpf/">LPF formulation</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-3-4" type="checkbox"/><label class="tocitem" for="menuitem-3-4"><span class="docs-label">Redispatch</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../redispatch/">The problem</a></li><li><a class="tocitem" href="../../redispatch/ivr/">IVR formulation</a></li><li><a class="tocitem" href="../../redispatch/lpf/">LPF formulation</a></li></ul></li></ul></li><li><span class="tocitem">Components</span><ul><li><a class="tocitem" href="../../../components/hierarchy/">The hierarchy</a></li><li><a class="tocitem" href="../../../components/node/">Node</a></li><li><a class="tocitem" href="../../../components/branch/">Branch</a></li><li><a class="tocitem" href="../../../components/transformer/">Transformer</a></li><li><a class="tocitem" href="../../../components/dc_link/">DC link</a></li><li><a class="tocitem" href="../../../components/switch/">Switch</a></li><li><a class="tocitem" href="../../../components/generator/">Generator</a></li><li><a class="tocitem" href="../../../components/load/">Load</a></li><li><a class="tocitem" href="../../../components/storage/">Storage</a></li><li><a class="tocitem" href="../../../components/slack/">Slack units</a></li><li><a class="tocitem" href="../../../components/shunt/">Shunt</a></li></ul></li><li><a class="tocitem" href="../../../api/">API reference</a></li><li><a class="tocitem" href="../../../references/">References</a></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><a class="docs-sidebar-button docs-navbar-link fa-solid fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">Problems</a></li><li><a class="is-disabled">Load flow</a></li><li class="is-active"><a href>LPF formulation</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>LPF formulation</a></li></ul></nav><div class="docs-right"><a class="docs-navbar-link" href="https://github.com/timmyfaraday/NetworkModelBuilder.jl" title="View the repository on GitHub"><span class="docs-icon fa-brands"></span><span class="docs-label is-hidden-touch">GitHub</span></a><a class="docs-navbar-link" href="https://github.com/timmyfaraday/NetworkModelBuilder.jl/blob/main/docs/src/problems/load_flow/lpf.md" title="Edit source on GitHub"><span class="docs-icon fa-solid"></span></a><a class="docs-settings-button docs-navbar-link fa-solid fa-gear" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-article-toggle-button fa-solid fa-chevron-up" id="documenter-article-toggle-button" href="javascript:;" title="Collapse all docstrings"></a></div></header><article class="content" id="documenter-page"><h1 id="Load-flow-in-the-LPF-formulation"><a class="docs-heading-anchor" href="#Load-flow-in-the-LPF-formulation">Load flow in the LPF formulation</a><a id="Load-flow-in-the-LPF-formulation-1"></a><a class="docs-heading-anchor-permalink" href="#Load-flow-in-the-LPF-formulation" title="Permalink"></a></h1><p>The complete problem built by <code>NetworkModel{LoadFlowProblem, LPFFormulation}</code>. Every constraint is affine, so this is a square linear system dressed as an optimization problem.</p><p>See <a href="../../../manual/linearized/#The-linearized-formulation">The linearized formulation</a> for what the approximations discard.</p><h2 id="Variables"><a class="docs-heading-anchor" href="#Variables">Variables</a><a id="Variables-1"></a><a class="docs-heading-anchor-permalink" href="#Variables" title="Permalink"></a></h2><table><tr><th style="text-align: left">symbol</th><th style="text-align: left">code name</th><th style="text-align: left">index set</th><th style="text-align: left">bounds</th></tr><tr><td style="text-align: left"><span>$v^{\text{a}}_{i}$</span></td><td style="text-align: left"><code>:v_angl</code></td><td style="text-align: left"><span>$i \in I$</span></td><td style="text-align: left">free</td></tr><tr><td style="text-align: left"><span>$p_{a}$</span></td><td style="text-align: left"><code>:p_term</code></td><td style="text-align: left"><span>$a \in A$</span></td><td style="text-align: left">free</td></tr><tr><td style="text-align: left"><span>$v^{\text{as}}_{e}$</span></td><td style="text-align: left"><code>:v_star_angl</code></td><td style="text-align: left"><span>$e \in E^{\text{tf}}$</span>, three or more windings</td><td style="text-align: left">free</td></tr><tr><td style="text-align: left"><span>$p_{u}$</span></td><td style="text-align: left"><code>:p_unit</code></td><td style="text-align: left"><span>$u \in U$</span></td><td style="text-align: left">free</td></tr><tr><td style="text-align: left"><span>$p^{\text{g}}_{u}$</span></td><td style="text-align: left"><code>:p_gen</code></td><td style="text-align: left"><span>$u \in U^{\text{g}}$</span></td><td style="text-align: left">free</td></tr></table><p>There is no magnitude variable, no current, and no reactive power.</p><h2 id="Objective"><a class="docs-heading-anchor" href="#Objective">Objective</a><a id="Objective-1"></a><a class="docs-heading-anchor-permalink" href="#Objective" title="Permalink"></a></h2><p class="math-container">\[\min \quad 0\]</p><h2 id="Constraints"><a class="docs-heading-anchor" href="#Constraints">Constraints</a><a id="Constraints-1"></a><a class="docs-heading-anchor-permalink" href="#Constraints" title="Permalink"></a></h2><h3 id="At-the-nodes"><a class="docs-heading-anchor" href="#At-the-nodes">At the nodes</a><a id="At-the-nodes-1"></a><a class="docs-heading-anchor-permalink" href="#At-the-nodes" title="Permalink"></a></h3><p>Reference angle, <span>$\forall i \in I^{\text{ref}}$</span>:</p><p class="math-container">\[v^{\text{a}}_{i} = v^{\text{a,set}}_{i}\]</p><p>Active power balance, <span>$\forall i \in I$</span>:</p><p class="math-container">\[\sum_{a \in A(i)} p_{a} = \sum_{u \in U(i)} p_{u}\]</p><p>There is no magnitude setpoint at a <code>PV</code> node: there is no magnitude.</p><h3 id="At-the-edges"><a class="docs-heading-anchor" href="#At-the-edges">At the edges</a><a id="At-the-edges-1"></a><a class="docs-heading-anchor-permalink" href="#At-the-edges" title="Permalink"></a></h3><p>Branch, <span>$\forall e \in E^{\text{br}}$</span>, and transformer with two windings, <span>$\forall e \in E^{\text{tf}}$</span>, differing only in the shift and the impedance, which is that of both windings together:</p><p class="math-container">\[p_{a^{\text{f}}_{e}} = -b_{e} \left(v^{\text{a}}_{i} - v^{\text{a}}_{j} - t^{\text{a}}_{e,1} + t^{\text{a}}_{e,2}\right),
\qquad
p_{a^{\text{t}}_{e}} = -p_{a^{\text{f}}_{e}}\]</p><p>with <span>$b_{e} = -x_{e}/(r_{e}^2 + x_{e}^2)$</span> and no shift for a branch. The second equation is what makes the model lossless. The ratio <em>magnitude</em> does not appear, so a winding that is <code>oltc</code> is indistinguishable from one that is not.</p><p>Transformer with three or more windings, <span>$\forall e \in E^{\text{tf}}$</span>:</p><p class="math-container">\[p_{a_{e,k}} = -b_{e,k} \left(v^{\text{a}}_{i_k} - t^{\text{a}}_{e,k} - v^{\text{as}}_{e}\right)
\quad \forall k,
\qquad
\sum_{k} p_{a_{e,k}} = 0\]</p><h3 id="At-the-units"><a class="docs-heading-anchor" href="#At-the-units">At the units</a><a id="At-the-units-1"></a><a class="docs-heading-anchor-permalink" href="#At-the-units" title="Permalink"></a></h3><p class="math-container">\[\begin{aligned}
p_{u} &amp;= p^{\text{g}}_{u}          &amp;&amp;\forall u \in U^{\text{g}} \\
p_{u} &amp;= -p^{\text{d}}_{u}         &amp;&amp;\forall u \in U^{\text{d}} \\
p_{u} &amp;= p^{\text{s,set}}_{u}      &amp;&amp;\forall u \in U^{\text{s}} \\
p_{u} &amp;= -g^{\text{s}}_{u}         &amp;&amp;\forall u \in U^{\text{sh}}
\end{aligned}\]</p><p>together with the generator setpoints</p><p class="math-container">\[p^{\text{g}}_{u} = p^{\text{g,set}}_{u} \quad \forall u \text{ at } i \notin I^{\text{ref}}\]</p><p>The <code>PV</code> and <code>PQ</code> distinction disappears: with no reactive power and no voltage magnitude, every generator away from the reference node holds its active setpoint and nothing else. A shunt becomes a constant withdrawal of its conductance.</p><h2 id="Model-class-and-size"><a class="docs-heading-anchor" href="#Model-class-and-size">Model class and size</a><a id="Model-class-and-size-1"></a><a class="docs-heading-anchor-permalink" href="#Model-class-and-size" title="Permalink"></a></h2><p>Affine constraints and a constant objective, so any LP solver will do. On case14:</p><table><tr><th style="text-align: left"></th><th style="text-align: right">variables</th><th style="text-align: right">constraints</th></tr><tr><td style="text-align: left">case14</td><td style="text-align: right">76</td><td style="text-align: right">76</td></tr></table><p>Against 192 and 192 for the same problem in the IVR formulation.</p><h2 id="Validation"><a class="docs-heading-anchor" href="#Validation">Validation</a><a id="Validation-1"></a><a class="docs-heading-anchor-permalink" href="#Validation" title="Permalink"></a></h2><p>Reproduces PowerModels.jl v0.21 <code>DCPPowerModel</code> on case14 and case3, every angle to <code>1e-5</code> degrees. case5 differs, for the reasons set out in <a href="../../../manual/linearized/#The-linearized-formulation">The linearized formulation</a>.</p></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../ivr/">« IVR formulation</a><a class="docs-footer-nextpage" href="../../optimal_power_flow/">The problem »</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="auto">Automatic (OS)</option><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option><option value="catppuccin-latte">catppuccin-latte</option><option value="catppuccin-frappe">catppuccin-frappe</option><option value="catppuccin-macchiato">catppuccin-macchiato</option><option value="catppuccin-mocha">catppuccin-mocha</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 1.19.0 on <span class="colophon-date" title="Monday 12 October 2026 20:36">Monday 12 October 2026</span>. Using Julia version 1.13.1.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
