<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><title>LPF formulation · NetworkModelBuilder.jl</title><meta name="title" content="LPF formulation · NetworkModelBuilder.jl"/><meta property="og:title" content="LPF formulation · NetworkModelBuilder.jl"/><meta property="twitter:title" content="LPF formulation · NetworkModelBuilder.jl"/><meta name="description" content="Documentation for NetworkModelBuilder.jl."/><meta property="og:description" content="Documentation for NetworkModelBuilder.jl."/><meta property="twitter:description" content="Documentation for NetworkModelBuilder.jl."/><meta property="og:url" content="https://timmyfaraday.github.io/NetworkModelBuilder.jl/problems/optimal_power_flow/lpf/"/><meta property="twitter:url" content="https://timmyfaraday.github.io/NetworkModelBuilder.jl/problems/optimal_power_flow/lpf/"/><link rel="canonical" href="https://timmyfaraday.github.io/NetworkModelBuilder.jl/problems/optimal_power_flow/lpf/"/><script data-outdated-warner src="../../../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.63.2/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.8/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL="../../.."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../../../assets/documenter.js"></script><script src="../../../search_index.js"></script><script src="../../../siteinfo.js"></script><script src="../../../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../../assets/themes/catppuccin-mocha.css" data-theme-name="catppuccin-mocha"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../../assets/themes/catppuccin-macchiato.css" data-theme-name="catppuccin-macchiato"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../../assets/themes/catppuccin-frappe.css" data-theme-name="catppuccin-frappe"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../../assets/themes/catppuccin-latte.css" data-theme-name="catppuccin-latte"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../../../assets/themeswap.js"></script></head><body><div id="documenter"><nav class="docs-sidebar"><div class="docs-package-name"><span class="docs-autofit"><a href="../../../">NetworkModelBuilder.jl</a></span></div><button class="docs-search-query input is-rounded is-small is-clickable my-2 mx-auto py-1 px-2" id="documenter-search-query">Search docs (Ctrl + /)</button><ul class="docs-menu"><li><a class="tocitem" href="../../../">Home</a></li><li><span class="tocitem">Manual</span><ul><li><a class="tocitem" href="../../../manual/extended_graph/">The extended graph</a></li><li><a class="tocitem" href="../../../manual/network_index/">The network index</a></li><li><a class="tocitem" href="../../../manual/problems_formulations/">Problems and formulations</a></li><li><a class="tocitem" href="../../../manual/linearized/">The linearized formulation</a></li><li><a class="tocitem" href="../../../manual/tabular_input/">Tabular input</a></li><li><a class="tocitem" href="../../../manual/extending/">Extending the package</a></li></ul></li><li><span class="tocitem">Problems</span><ul><li><a class="tocitem" href="../../overview/">Overview</a></li><li><input class="collapse-toggle" id="menuitem-3-2" type="checkbox"/><label class="tocitem" for="menuitem-3-2"><span class="docs-label">Load flow</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../load_flow/">The problem</a></li><li><a class="tocitem" href="../../load_flow/ivr/">IVR formulation</a></li><li><a class="tocitem" href="../../load_flow/lpf/">LPF formulation</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-3-3" type="checkbox" checked/><label class="tocitem" for="menuitem-3-3"><span class="docs-label">Optimal power flow</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../">The problem</a></li><li><a class="tocitem" href="../ivr/">IVR formulation</a></li><li class="is-active"><a class="tocitem" href>LPF formulation</a><ul class="internal"><li><a class="tocitem" href="#Variables"><span>Variables</span></a></li><li><a class="tocitem" href="#Objective"><span>Objective</span></a></li><li><a class="tocitem" href="#Constraints"><span>Constraints</span></a></li><li><a class="tocitem" href="#Model-class-and-size"><span>Model class and size</span></a></li><li><a class="tocitem" href="#Validation"><span>Validation</span></a></li></ul></li></ul></li><li><input class="collapse-toggle" id="menuitem-3-4" type="checkbox"/><label class="tocitem" for="menuitem-3-4"><span class="docs-label">Redispatch</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../redispatch/">The problem</a></li><li><a class="tocitem" href="../../redispatch/ivr/">IVR formulation</a></li><li><a class="tocitem" href="../../redispatch/lpf/">LPF formulation</a></li></ul></li></ul></li><li><span class="tocitem">Components</span><ul><li><a class="tocitem" href="../../../components/hierarchy/">The hierarchy</a></li><li><a class="tocitem" href="../../../components/node/">Node</a></li><li><a class="tocitem" href="../../../components/branch/">Branch</a></li><li><a class="tocitem" href="../../../components/transformer/">Transformer</a></li><li><a class="tocitem" href="../../../components/dc_link/">DC link</a></li><li><a class="tocitem" href="../../../components/generator/">Generator</a></li><li><a class="tocitem" href="../../../components/load/">Load</a></li><li><a class="tocitem" href="../../../components/storage/">Storage</a></li><li><a class="tocitem" href="../../../components/shunt/">Shunt</a></li></ul></li><li><a class="tocitem" href="../../../api/">API reference</a></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><a class="docs-sidebar-button docs-navbar-link fa-solid fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">Problems</a></li><li><a class="is-disabled">Optimal power flow</a></li><li class="is-active"><a href>LPF formulation</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>LPF formulation</a></li></ul></nav><div class="docs-right"><a class="docs-navbar-link" href="https://github.com/timmyfaraday/NetworkModelBuilder.jl" title="View the repository on GitHub"><span class="docs-icon fa-brands"></span><span class="docs-label is-hidden-touch">GitHub</span></a><a class="docs-navbar-link" href="https://github.com/timmyfaraday/NetworkModelBuilder.jl/blob/main/docs/src/problems/optimal_power_flow/lpf.md" title="Edit source on GitHub"><span class="docs-icon fa-solid"></span></a><a class="docs-settings-button docs-navbar-link fa-solid fa-gear" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-article-toggle-button fa-solid fa-chevron-up" id="documenter-article-toggle-button" href="javascript:;" title="Collapse all docstrings"></a></div></header><article class="content" id="documenter-page"><h1 id="Optimal-power-flow-in-the-LPF-formulation"><a class="docs-heading-anchor" href="#Optimal-power-flow-in-the-LPF-formulation">Optimal power flow in the LPF formulation</a><a id="Optimal-power-flow-in-the-LPF-formulation-1"></a><a class="docs-heading-anchor-permalink" href="#Optimal-power-flow-in-the-LPF-formulation" title="Permalink"></a></h1><p>The complete problem built by <code>NetworkModel{OptimalPowerFlowProblem, LPFFormulation}</code>. Every constraint is affine and the objective is the cost polynomial, so this is a linear program where that polynomial is linear and a quadratic program where it is quadratic.</p><p>See <a href="../../../manual/linearized/#The-linearized-formulation">The linearized formulation</a> for what the approximations discard.</p><h2 id="Variables"><a class="docs-heading-anchor" href="#Variables">Variables</a><a id="Variables-1"></a><a class="docs-heading-anchor-permalink" href="#Variables" title="Permalink"></a></h2><table><tr><th style="text-align: left">symbol</th><th style="text-align: left">key</th><th style="text-align: left">index set</th><th style="text-align: left">bounds</th></tr><tr><td style="text-align: left"><span>$v^{\text{a}}_{i}$</span></td><td style="text-align: left"><code>:va</code></td><td style="text-align: left"><span>$i \in I$</span></td><td style="text-align: left">free</td></tr><tr><td style="text-align: left"><span>$p_{a}$</span></td><td style="text-align: left"><code>:p</code></td><td style="text-align: left"><span>$a \in A$</span></td><td style="text-align: left">free</td></tr><tr><td style="text-align: left"><span>$v^{\text{as}}_{e}$</span></td><td style="text-align: left"><code>:vas</code></td><td style="text-align: left"><span>$e \in E^{\text{mw}}$</span></td><td style="text-align: left">free</td></tr><tr><td style="text-align: left"><span>$ta_{e}$</span></td><td style="text-align: left"><code>:ta</code></td><td style="text-align: left"><span>$e \in E^{\text{ps}}$</span></td><td style="text-align: left"><span>$[ta^{\text{min}}_{e}, ta^{\text{max}}_{e}]$</span></td></tr><tr><td style="text-align: left"><span>$p_{u}$</span></td><td style="text-align: left"><code>:pu</code></td><td style="text-align: left"><span>$u \in U$</span></td><td style="text-align: left">free</td></tr><tr><td style="text-align: left"><span>$p^{\text{g}}_{u}$</span></td><td style="text-align: left"><code>:pg</code></td><td style="text-align: left"><span>$u \in U^{\text{g}}$</span></td><td style="text-align: left"><span>$[p^{\text{min}}_{u}, p^{\text{max}}_{u}]$</span></td></tr><tr><td style="text-align: left"><span>$p^{\text{d}}_{u}$</span></td><td style="text-align: left"><code>:pdf</code></td><td style="text-align: left"><span>$u \in U^{\text{fl}}$</span></td><td style="text-align: left"><span>$[p^{\text{d,min}}_{u}, p^{\text{d,max}}_{u}]$</span></td></tr><tr><td style="text-align: left"><span>$p^{\text{sc}}_{u}, p^{\text{sd}}_{u}$</span></td><td style="text-align: left"><code>:psc</code>, <code>:psd</code></td><td style="text-align: left"><span>$u \in U^{\text{s}}$</span></td><td style="text-align: left"><span>$[0, \cdot^{\text{max}}_{u}]$</span></td></tr><tr><td style="text-align: left"><span>$e_{u}$</span></td><td style="text-align: left"><code>:es</code></td><td style="text-align: left"><span>$u \in U^{\text{s}}$</span></td><td style="text-align: left"><span>$[0, e^{\text{max}}_{u}]$</span></td></tr></table><p>No voltage magnitude, no reactive power, no current — and no <span>$tm_{e}$</span>: a <a href="../../../components/transformer/#NetworkModelBuilder.TapChanger"><code>TapChanger</code></a> has no control to exercise here. A <a href="../../../components/transformer/#NetworkModelBuilder.PhaseShifter"><code>PhaseShifter</code></a> does, and here its angle is the variable itself, where the IVR formulation has to carry the ratio as a real and an imaginary part.</p><h2 id="Objective"><a class="docs-heading-anchor" href="#Objective">Objective</a><a id="Objective-1"></a><a class="docs-heading-anchor-permalink" href="#Objective" title="Permalink"></a></h2><p class="math-container">\[\min \quad \sum_{n \in \mathcal{N}} w_{n}
           \sum_{u \in U^{\text{g}}} \sum_{k} c_{u,k} \, (p^{\text{g}}_{u,n})^{k-1}\]</p><h2 id="Constraints"><a class="docs-heading-anchor" href="#Constraints">Constraints</a><a id="Constraints-1"></a><a class="docs-heading-anchor-permalink" href="#Constraints" title="Permalink"></a></h2><h3 id="At-the-nodes"><a class="docs-heading-anchor" href="#At-the-nodes">At the nodes</a><a id="At-the-nodes-1"></a><a class="docs-heading-anchor-permalink" href="#At-the-nodes" title="Permalink"></a></h3><p class="math-container">\[v^{\text{a}}_{i} = v^{\text{a,set}}_{i} \quad \forall i \in I^{\text{ref}},
\qquad
\sum_{a \in A(i)} p_{a} = \sum_{u \in U(i)} p_{u} \quad \forall i \in I\]</p><p>There are no voltage magnitude limits, because there is no magnitude. This is the approximation&#39;s sharpest cost: a linearized optimal power flow cannot see a voltage violation, and cannot use reactive support to avoid one.</p><h3 id="At-the-edges"><a class="docs-heading-anchor" href="#At-the-edges">At the edges</a><a id="At-the-edges-1"></a><a class="docs-heading-anchor-permalink" href="#At-the-edges" title="Permalink"></a></h3><p>Flow, <span>$\forall e \in E^{\text{br}} \cup E^{\text{tf}}$</span>:</p><p class="math-container">\[p_{a^{\text{f}}_{e}} = -b_{e} \left(v^{\text{a}}_{i} - v^{\text{a}}_{j} - ta_{e}\right),
\qquad
p_{a^{\text{t}}_{e}} = -p_{a^{\text{f}}_{e}}\]</p><p>and <span>$\forall e \in E^{\text{mw}}$</span>:</p><p class="math-container">\[p_{a_{e,k}} = -b_{e,k} \left(v^{\text{a}}_{i_k} - ta_{e,k} - v^{\text{as}}_{e}\right) \quad \forall k,
\qquad
\sum_{k} p_{a_{e,k}} = 0\]</p><p>Limits, per terminal and per two-terminal edge:</p><p class="math-container">\[-s^{\text{max}}_{e} \le p_{a} \le s^{\text{max}}_{e},
\qquad
\theta^{\text{min}}_{e} \le v^{\text{a}}_{i} - v^{\text{a}}_{j} \le \theta^{\text{max}}_{e}\]</p><p>With no reactive power in the model, apparent power <em>is</em> active power, so the rating applies to it directly. Both limits are already linear — no relaxation is involved, unlike their IVR counterparts.</p><h3 id="At-the-units"><a class="docs-heading-anchor" href="#At-the-units">At the units</a><a id="At-the-units-1"></a><a class="docs-heading-anchor-permalink" href="#At-the-units" title="Permalink"></a></h3><p class="math-container">\[\begin{aligned}
p_{u} &amp;= p^{\text{g}}_{u}                        &amp;&amp;\forall u \in U^{\text{g}} \\
p_{u} &amp;= -p^{\text{d}}_{u}                       &amp;&amp;\forall u \in U^{\text{d}} \\
p_{u} &amp;= p^{\text{sd}}_{u} - p^{\text{sc}}_{u}   &amp;&amp;\forall u \in U^{\text{s}} \\
p_{u} &amp;= -g^{\text{s}}_{u}                       &amp;&amp;\forall u \in U^{\text{sh}}
\end{aligned}\]</p><h3 id="Across-network-indices"><a class="docs-heading-anchor" href="#Across-network-indices">Across network indices</a><a id="Across-network-indices-1"></a><a class="docs-heading-anchor-permalink" href="#Across-network-indices" title="Permalink"></a></h3><p>Identical to the <a href="../ivr/#Optimal-power-flow-in-the-IVR-formulation">IVR formulation</a>: the state of charge of a storage unit and the energy balance of a flexible load. Neither mentions a voltage or a current, so both are shared between the formulations rather than written twice — an energy balance is about time, not about how the physics are written.</p><h2 id="Model-class-and-size"><a class="docs-heading-anchor" href="#Model-class-and-size">Model class and size</a><a id="Model-class-and-size-1"></a><a class="docs-heading-anchor-permalink" href="#Model-class-and-size" title="Permalink"></a></h2><p>Affine constraints with a quadratic objective, so a QP solver suffices, and an LP solver where every cost is linear. On case14:</p><table><tr><th style="text-align: left"></th><th style="text-align: right">variables</th><th style="text-align: right">constraints</th></tr><tr><td style="text-align: left">case14</td><td style="text-align: right">76</td><td style="text-align: right">82</td></tr></table><p>Against 198 and 294 for the same problem in the IVR formulation.</p><pre><code class="language-julia hljs">using NetworkModelBuilder, HiGHS

result = solve_opf(&quot;case14.m&quot;, LPFFormulation, HiGHS.Optimizer)</code></pre><h2 id="Validation"><a class="docs-heading-anchor" href="#Validation">Validation</a><a id="Validation-1"></a><a class="docs-heading-anchor-permalink" href="#Validation" title="Permalink"></a></h2><p>Reproduces PowerModels.jl v0.21 <code>DCPPowerModel</code> on case14 and case3, on the objective to <code>1e-7</code> and on every angle to <code>1e-5</code> degrees. The model class is asserted directly in the test suite rather than inferred from a solver accepting it.</p></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../ivr/">« IVR formulation</a><a class="docs-footer-nextpage" href="../../redispatch/">The problem »</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="auto">Automatic (OS)</option><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option><option value="catppuccin-latte">catppuccin-latte</option><option value="catppuccin-frappe">catppuccin-frappe</option><option value="catppuccin-macchiato">catppuccin-macchiato</option><option value="catppuccin-mocha">catppuccin-mocha</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 1.19.0 on <span class="colophon-date" title="Thursday 3 September 2026 05:54">Thursday 3 September 2026</span>. Using Julia version 1.12.7.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
